<!doctype html>
<html lang="ja">
<head>
<meta name="robots" content="noindex, nofollow">
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>計算資源はどこに置かれるか｜業界構造・製造</title>
<style>
  :root{
    --bg:#F8F7F3; --ink:#1a1a1a; --sub:#666; --muted:#8a8a8a; --accent:#2563EB;
    --line:#E5E2DA; --card:#fff; --chip:#EEF2FF;
    --grid:#E9E5DC; --deep:#1E3A8A; --warm:#B45309; --cool:#0F766E; --dim:#F2EFE8;
  }
  *{box-sizing:border-box}
  body{margin:0;background:var(--bg);color:var(--ink);
    font-family:-apple-system,"Hiragino Sans","Hiragino Kaku Gothic ProN",sans-serif;
    line-height:1.9;font-size:15.5px;-webkit-font-smoothing:antialiased}
  .wrap{max-width:760px;margin:0 auto;padding:40px 28px 90px}

  /* Reading progress. The chapters run long; the bar is the only cue that says
     how much is left without scrolling to find out. */
  .tb-prog{position:fixed;top:56px;left:0;height:2px;width:0;background:var(--accent);
    z-index:9996;transition:width .1s linear}

  .crumb{font-size:12px;color:var(--sub);margin-bottom:18px}
  .crumb a{color:var(--sub);text-decoration:none}
  .crumb a:hover{color:var(--accent)}

  .tb-ch{font-size:11px;letter-spacing:.12em;text-transform:uppercase;color:var(--muted)}
  h1{font-size:29px;margin:4px 0 12px;letter-spacing:-.015em;line-height:1.4}
  .tb-thesis{font-size:15px;color:var(--ink);background:var(--card);
    border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:0 8px 8px 0;
    padding:13px 18px;margin:0 0 22px;line-height:1.8}
  .tb-warn{font-size:13px;color:#7A4A00;background:#FDF6E7;border:1px solid #EBD9AE;
    border-radius:8px;padding:11px 15px;margin:0 0 26px;line-height:1.75}
  .tb-warn strong{color:#5C3800}
  .tb-vnote{color:#7A4A00}
  .tb-ok{font-size:13px;color:#1E5E3A;background:#EEF7F1;border:1px solid #C6E3D2;
    border-radius:8px;padding:11px 15px;margin:0 0 26px;line-height:1.75}
  .tb-ok strong{color:#12452A}

  .tb-toc{background:var(--card);border:1px solid var(--line);border-radius:10px;
    padding:18px 20px 14px;margin:0 0 34px}
  .tb-toc-l{font-size:10.5px;letter-spacing:.12em;text-transform:uppercase;
    color:var(--muted);margin-bottom:10px}
  .tb-toc ol{margin:0;padding:0;list-style:none;counter-reset:toc;
    display:grid;grid-template-columns:1fr 1fr;gap:1px 22px}
  .tb-toc li{counter-increment:toc;margin:0}
  .tb-toc a{color:var(--sub);text-decoration:none;font-size:13px;display:flex;gap:9px;
    padding:4px 0;border-bottom:1px solid transparent;line-height:1.55}
  .tb-toc a::before{content:counter(toc,decimal-leading-zero);color:var(--muted);
    font-size:10.5px;font-variant-numeric:tabular-nums;padding-top:3px;flex:none}
  .tb-toc a:hover{color:var(--accent)}
  .tb-toc a.on{color:var(--ink);font-weight:600}
  .tb-toc a.on::before{color:var(--accent)}
  @media(max-width:640px){ .tb-toc ol{grid-template-columns:1fr} }

  /* Section and figure numbers are generated, not typed, so the Markdown stays
     prose and inserting one never renumbers the rest by hand. */
  .wrap{counter-reset:sec fig}
  h2{font-size:20.5px;margin:52px 0 12px;padding-top:20px;border-top:1px solid var(--line);
    letter-spacing:-.01em;scroll-margin-top:74px;counter-increment:sec;
    display:flex;gap:12px;align-items:baseline;line-height:1.5}
  h2::before{content:counter(sec,decimal-leading-zero);font-size:11.5px;font-weight:600;
    color:var(--accent);letter-spacing:.08em;font-variant-numeric:tabular-nums;flex:none;
    position:relative;top:-1px}
  h3{font-size:16.5px;margin:30px 0 6px;letter-spacing:-.005em}
  h4{font-size:14.5px;margin:20px 0 4px;color:var(--sub)}
  p{margin:13px 0}
  a{color:var(--accent)}
  strong{font-weight:700}
  strong.hit{background:#FEF9C3;padding:0 3px;box-decoration-break:clone;
    -webkit-box-decoration-break:clone}
  code{background:#EFEDE6;padding:1px 5px;border-radius:4px;font-size:13px}
  hr{border:none;border-top:1px solid var(--line);margin:30px 0}
  blockquote{border-left:3px solid var(--line);margin:14px 0;padding:2px 0 2px 16px;
    color:var(--sub)}
  ul,ol{margin:13px 0;padding-left:24px}
  li{margin:5px 0}

  /* Source markers sit between sentences by the dozen. At body size they cut the
     line in half; small and grey they stay reachable without being read. */
  .tb-src{font-size:10.5px;text-decoration:none;color:var(--muted);
    border:1px solid var(--line);border-radius:3px;padding:0 4px;margin:0 2px;
    vertical-align:1.5px;white-space:nowrap;background:var(--card)}
  .tb-src:hover{color:var(--accent);border-color:var(--accent)}

  .tb-tw{overflow-x:auto;margin:20px 0;background:var(--card);
    border:1px solid var(--line);border-radius:10px}
  table{width:100%;border-collapse:collapse;font-size:13.5px;min-width:520px}
  th,td{padding:10px 14px;text-align:left;border-bottom:1px solid var(--line);
    vertical-align:top;line-height:1.7}
  th{background:#F0EEE8;font-weight:600;font-size:12px;white-space:nowrap;color:var(--sub)}
  tbody tr:last-child td{border-bottom:none}
  tbody tr:hover{background:#FBFAF7}
  td a{word-break:break-all}

  /* ── figures ─────────────────────────────────────────────────────────────
     Every diagram is a <figure class="tb-fig"> with a <figcaption>. The caption
     states what the figure shows; the figure is not decoration and is numbered
     so the prose can point at it. */
  .tb-fig{margin:26px 0;padding:0;background:var(--card);border:1px solid var(--line);
    border-radius:10px;overflow:hidden;counter-increment:fig}
  .tb-fig > svg{display:block;width:100%;height:auto;background:var(--card)}
  .tb-fig figcaption{font-size:12.5px;color:var(--sub);line-height:1.7;
    padding:11px 16px;border-top:1px solid var(--line);background:#FCFBF8}
  .tb-fig figcaption::before{content:"図 " counter(fig) " ";font-weight:600;color:var(--ink)}
  .tb-fig svg text{font-family:-apple-system,"Hiragino Sans",sans-serif}

  /* ── key numbers ─────────────────────────────────────────────────────────── */
  .tb-kpi{display:grid;grid-template-columns:repeat(auto-fit,minmax(150px,1fr));gap:10px;
    margin:22px 0}
  .tb-kpi > div{background:var(--card);border:1px solid var(--line);border-radius:10px;
    padding:14px 16px}
  .tb-kpi b{display:block;font-size:23px;font-weight:700;letter-spacing:-.02em;
    line-height:1.25;font-variant-numeric:tabular-nums}
  .tb-kpi b small{font-size:13px;font-weight:600;color:var(--sub);margin-left:2px}
  .tb-kpi i{display:block;font-style:normal;font-size:12px;color:var(--sub);
    line-height:1.6;margin-top:5px}
  .tb-kpi em{display:block;font-style:normal;font-size:10.5px;color:var(--muted);margin-top:4px}

  /* ── comparison bars ─────────────────────────────────────────────────────
     A row is: label, track with an inline width, value. The width is a share of
     the largest value in the set, so the bars are readable without an axis. */
  .tb-bars{margin:22px 0;background:var(--card);border:1px solid var(--line);
    border-radius:10px;padding:16px 18px}
  .tb-bars h5{margin:0 0 12px;font-size:12px;font-weight:600;color:var(--sub);
    letter-spacing:.03em}
  .tb-bar{display:grid;grid-template-columns:minmax(72px,26%) 1fr auto;gap:12px;
    align-items:center;margin:7px 0;font-size:12.5px}
  .tb-bar span:first-child{color:var(--sub);line-height:1.45}
  .tb-bar u{display:block;height:9px;background:var(--dim);border-radius:5px;
    text-decoration:none;overflow:hidden}
  .tb-bar u > i{display:block;height:100%;background:var(--accent);border-radius:5px}
  .tb-bar u.w > i{background:var(--warm)}
  .tb-bar u.c > i{background:var(--cool)}
  .tb-bar u.m > i{background:#A8A29A}
  .tb-bar b{font-variant-numeric:tabular-nums;font-size:12.5px;font-weight:600;
    white-space:nowrap}

  /* ── two-sided comparison ────────────────────────────────────────────────── */
  .tb-vs{display:grid;grid-template-columns:1fr 1fr;gap:10px;margin:22px 0}
  .tb-vs > div{background:var(--card);border:1px solid var(--line);border-radius:10px;
    padding:15px 17px}
  .tb-vs h5{margin:0 0 8px;font-size:13px;font-weight:700;letter-spacing:-.01em;
    padding-bottom:8px;border-bottom:1px solid var(--line)}
  .tb-vs ul{margin:0;padding-left:17px;font-size:13px;line-height:1.75}
  .tb-vs li{margin:5px 0;color:var(--sub)}
  .tb-vs li strong{color:var(--ink);font-weight:600}
  @media(max-width:640px){ .tb-vs{grid-template-columns:1fr} }

  /* ── sequence / timeline ─────────────────────────────────────────────────── */
  .tb-tl{margin:22px 0;padding:0 0 0 22px;border-left:2px solid var(--line);list-style:none}
  .tb-tl li{position:relative;margin:0 0 18px;padding:0;font-size:13.5px;line-height:1.75}
  .tb-tl li::before{content:"";position:absolute;left:-28px;top:9px;width:9px;height:9px;
    border-radius:50%;background:var(--accent);border:2px solid var(--bg)}
  .tb-tl li b{display:block;font-size:11px;letter-spacing:.06em;color:var(--muted);
    font-weight:600;margin-bottom:1px}
  .tb-tl li strong{font-weight:700}

  /* ── takeaway callout ────────────────────────────────────────────────────── */
  .tb-key{background:var(--chip);border:1px solid #D5DDF7;border-radius:10px;
    padding:14px 18px;margin:22px 0;font-size:14px;line-height:1.8}
  .tb-key b{display:block;font-size:10.5px;letter-spacing:.12em;text-transform:uppercase;
    color:var(--deep);margin-bottom:5px}

  .tb-nav{display:flex;justify-content:space-between;gap:16px;margin-top:50px;
    padding-top:20px;border-top:1px solid var(--line);font-size:13px}
  .tb-nav-a{color:var(--accent);text-decoration:none;max-width:46%}
  .tb-nav-a:hover{text-decoration:underline}

  @media(max-width:640px){
    .wrap{padding:28px 18px 70px} h1{font-size:23px}
    h2{font-size:18.5px;margin-top:42px} body{font-size:15px}
    .tb-kpi{grid-template-columns:1fr 1fr} .tb-kpi b{font-size:20px}
    .tb-bar{grid-template-columns:minmax(64px,34%) 1fr auto;gap:9px;font-size:12px}
  }
  @media print{ .tb-prog,.snav,.snav-footer{display:none!important}
    body{padding:0!important;font-size:11pt} .tb-fig,.tb-tw{break-inside:avoid} }
</style>
</head>
<body>
<!-- snav:start -->
<link rel="preconnect" href="https://fonts.googleapis.com">
<link href="https://fonts.googleapis.com/css2?family=Poppins:wght@400;500;600;700&display=swap" rel="stylesheet">
<style>
body{padding-top:56px!important;padding-bottom:68px!important}
li{overflow-wrap:anywhere}
.snav{position:fixed;top:0;left:0;right:0;height:56px;background:#111;display:flex;align-items:center;justify-content:space-between;padding:0 28px;z-index:9999;font-family:'Poppins',-apple-system,sans-serif}
.snav-logo{color:#fff;text-decoration:none;font-size:13px;font-weight:700;letter-spacing:.02em;transition:opacity .15s}
.snav-logo:hover{opacity:.6}
.snav-search-btn{background:none;border:0;color:rgba(255,255,255,.72);cursor:pointer;display:flex;align-items:center;gap:7px;font:500 12px 'Poppins',-apple-system,sans-serif;padding:7px 9px;border-radius:5px;transition:color .15s,background .15s}
.snav-search-btn:hover{color:#fff;background:rgba(255,255,255,.08)}
.snav-search-icon{width:16px;height:16px;display:block}
.snav-search-key{font-size:10px;color:rgba(255,255,255,.42);border:1px solid rgba(255,255,255,.2);border-radius:4px;padding:1px 5px;line-height:15px}
.snav-inline{display:none;align-items:stretch;gap:2px;height:100%}
.snav-grp{position:relative;display:flex;align-items:center}
.snav-top{background:none;border:none;font:inherit;cursor:pointer;color:rgba(255,255,255,.7);font-size:12px;font-weight:500;padding:6px 13px;border-radius:4px;transition:color .15s,background .15s;letter-spacing:-.01em;display:flex;align-items:center;gap:6px}
.snav-top::after{content:"";width:4px;height:4px;border-right:1.2px solid currentColor;border-bottom:1.2px solid currentColor;transform:translateY(-1px) rotate(45deg);opacity:.55}
.snav-grp:hover .snav-top,.snav-grp:focus-within .snav-top,.snav-grp.open .snav-top{color:#fff;background:rgba(255,255,255,.08)}
.snav-drop{position:absolute;top:100%;left:0;min-width:196px;background:#161616;border:1px solid #2b2b2b;border-radius:7px;padding:6px;box-shadow:0 10px 28px rgba(0,0,0,.45);opacity:0;visibility:hidden;transform:translateY(-5px);transition:opacity .14s ease,transform .14s ease,visibility .14s}
.snav-grp:hover .snav-drop,.snav-grp:focus-within .snav-drop,.snav-grp.open .snav-drop{opacity:1;visibility:visible;transform:translateY(0)}
.snav-drop a{display:block;color:rgba(255,255,255,.72);text-decoration:none;font-size:12.5px;font-weight:500;padding:7px 12px;border-radius:4px;white-space:nowrap;letter-spacing:-.01em;transition:color .12s,background .12s}
.snav-drop a:hover{color:#fff;background:rgba(255,255,255,.09)}
.snav-btn{background:none;border:none;cursor:pointer;padding:6px;display:flex;flex-direction:column;gap:5px}
.snav-btn span{display:block;width:20px;height:1.5px;background:#fff;transition:all .2s ease}
.snav-btn.open span:nth-child(1){transform:translateY(6.5px) rotate(45deg)}
.snav-btn.open span:nth-child(2){opacity:0}
.snav-btn.open span:nth-child(3){transform:translateY(-6.5px) rotate(-45deg)}
.snav-overlay{display:none;position:fixed;inset:0;background:rgba(0,0,0,.55);z-index:9998;cursor:pointer}
.snav-overlay.open{display:block}
.snav-panel{position:fixed;top:0;right:0;bottom:0;width:min(260px,80vw);background:#111;z-index:9999;transform:translateX(100%);transition:transform .25s ease;padding:68px 32px 72px;font-family:'Poppins',-apple-system,sans-serif;overflow-y:auto}
.snav-panel.open{transform:translateX(0)}
.snav-sec{margin-bottom:28px}
.snav-sec-label{font-size:9px;letter-spacing:.14em;text-transform:uppercase;color:rgba(255,255,255,.28);margin-bottom:8px}
.snav-a{display:block;color:rgba(255,255,255,.8);text-decoration:none;font-size:13px;font-weight:600;padding:5px 0;letter-spacing:-.01em;transition:color .12s}
.snav-a:hover{color:#fff}
@media(min-width:900px){.snav-inline{display:flex}.snav-btn{display:none}}
.snav-footer{position:fixed;bottom:0;left:0;right:0;height:62px;background:#111;border-top:1px solid #222;display:flex;align-items:center;justify-content:center;padding:0 28px;font-family:'Poppins',-apple-system,sans-serif;z-index:9997}
.snav-footer-sns{display:flex;gap:20px}
.snav-footer-sns a{color:rgba(255,255,255,.4);text-decoration:none;transition:color .15s;display:flex}
.snav-footer-sns a:hover{color:rgba(255,255,255,.9)}
.snav-footer-txt{color:rgba(255,255,255,.3);font-size:11px;letter-spacing:.06em}
.snav-footer:has(.snav-quiz){justify-content:space-between}
.snav-quiz{color:#111;background:#fff;text-decoration:none;font-size:12px;font-weight:600;padding:7px 14px;border-radius:999px;font-family:-apple-system,'Hiragino Sans','Noto Sans JP',sans-serif;transition:opacity .15s}
.snav-quiz:hover{opacity:.8}
.snav-search-backdrop{display:none;position:fixed;inset:0;background:rgba(0,0,0,.58);z-index:10000}
.snav-search-backdrop.open{display:block}
.snav-search-modal{position:fixed;top:72px;left:50%;width:min(640px,calc(100vw - 32px));transform:translateX(-50%);background:#161616;border:1px solid #303030;border-radius:10px;box-shadow:0 18px 50px rgba(0,0,0,.55);z-index:10001;overflow:hidden;font-family:'Poppins',-apple-system,sans-serif}
.snav-search-input{display:block;width:100%;box-sizing:border-box;background:#111;color:#fff;border:0;border-bottom:1px solid #2b2b2b;outline:0;font:400 16px 'Poppins',-apple-system,'Hiragino Sans',sans-serif;padding:17px 18px}
.snav-search-input::placeholder{color:rgba(255,255,255,.38)}
.snav-search-results{max-height:min(60vh,520px);overflow-y:auto;padding:5px}
.snav-search-status{color:rgba(255,255,255,.45);font-size:13px;padding:18px 14px}
.snav-search-result{display:block;color:#fff;text-decoration:none;border-radius:6px;padding:10px 12px;cursor:pointer}
.snav-search-result:hover,.snav-search-result.selected{background:rgba(255,255,255,.1)}
.snav-search-result-title{font-size:13px;font-weight:700;line-height:1.4}
.snav-search-result-section{color:rgba(255,255,255,.42);font-size:10px;margin-top:2px}
.snav-search-result-snippet{color:rgba(255,255,255,.65);font-size:11px;line-height:1.5;margin-top:4px}
.snav-search-result mark{background:rgba(255,220,90,.8);color:#111;border-radius:2px;padding:0 1px}
@media(max-width:899px){.snav{padding:0 18px}.snav-search-btn{margin-left:auto;margin-right:5px;padding:8px 5px}.snav-search-label,.snav-search-key{display:none}}
.snav-search-input::-webkit-search-cancel-button{-webkit-appearance:none;appearance:none;width:14px;height:14px;cursor:pointer;background:linear-gradient(45deg,transparent 45%,rgba(255,255,255,.55) 45%,rgba(255,255,255,.55) 55%,transparent 55%),linear-gradient(-45deg,transparent 45%,rgba(255,255,255,.55) 45%,rgba(255,255,255,.55) 55%,transparent 55%)}
@media print{.snav-quiz,.snav-search-btn,.snav-search-backdrop,.snav-search-modal{display:none!important}}
</style>
<div class="snav">
  <a class="snav-logo" href="../../../index.html">shogo</a>
  <div class="snav-inline"><div class="snav-grp"><button type="button" class="snav-top" onclick="snavDrop(this)">Research</button><div class="snav-drop"><a href="../../011_company/index.html">company</a><a href="../../012_politics/index.html">politics</a><a href="../../013_geo/index.html">geo</a><a href="../index.html">industry</a><a href="../../015_net/index.html">net</a><a href="../../016_finance/index.html">finance</a><a href="../../017_science/index.html">science</a><a href="../../018_computing/index.html">computing</a><a href="../../019_people/index.html">people</a></div></div><div class="snav-grp"><button type="button" class="snav-top" onclick="snavDrop(this)">Ideas</button><div class="snav-drop"><a href="../../../030_ideas/031_frontier_trading/index.html">frontier trading</a><a href="../../../030_ideas/032_evacsim/index.html">evacsim</a><a href="../../../030_ideas/033_minhaya_llm/index.html">minhaya llm</a><a href="../../../030_ideas/034_foundation/index.html">foundation</a><a href="../../../030_ideas/035_ventures/index.html">ventures</a><a href="../../../030_ideas/036_vision2056/index.html">vision 2056</a></div></div><div class="snav-grp"><button type="button" class="snav-top" onclick="snavDrop(this)">Personal</button><div class="snav-drop"><a href="../../../020_personal/021_profile/index.html">profile</a><a href="../../../020_personal/02A_plan/index.html">plan</a><a href="../../../020_personal/023_travel/index.html">travel</a><a href="../../../020_personal/027_cinema/index.html">cinema</a><a href="../../../020_personal/02B_reading/index.html">reading</a><a href="../../../020_personal/024_method/index.html">method</a><a href="../../../020_personal/026_handbook/index.html">handbook</a><a href="../../../020_personal/025_fitness/index.html">fitness</a><a href="../../../020_personal/025_fitness/session.html">session</a><a href="../../../020_personal/028_english/index.html">english</a><a href="../../../020_personal/029_mental_math/index.html">mental math</a><a href="../../../020_personal/02C_chemistry/index.html">chemistry</a><a href="../../../020_personal/02D_probability/index.html">probability</a><a href="../../../020_personal/02E_calculus/index.html">calculus</a><a href="../../../020_personal/02F_linear_algebra/index.html">linear algebra</a><a href="../../../020_personal/02G_physics/index.html">physics</a><a href="../../../020_personal/02H_heidegger/index.html">heidegger</a><a href="../../../020_personal/02I_quiz/index.html">quiz</a><a href="../../../020_personal/02J_geography/index.html">geography</a><a href="../../../020_personal/02K_world_history/index.html">world history</a></div></div></div>
  <button type="button" class="snav-search-btn" id="snavSearchBtn" aria-label="検索"><svg class="snav-search-icon" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><circle cx="10.8" cy="10.8" r="6.8"/><path d="m16 16 5 5"/></svg><span class="snav-search-label">検索</span><span class="snav-search-key">⌘K</span></button>
  <button class="snav-btn" id="snavBtn" onclick="snavToggle()" aria-label="menu"><span></span><span></span><span></span></button>
</div>
<div class="snav-overlay" id="snavOverlay" onclick="snavToggle()"></div>
<nav class="snav-panel" id="snavPanel">
  <a class="snav-a" href="../../../index.html" style="opacity:.5;margin-bottom:20px;padding-bottom:20px;border-bottom:1px solid rgba(255,255,255,.1)">home</a>
  <div class="snav-sec">
    <div class="snav-sec-label">Research</div>
    <a class="snav-a" href="../../011_company/index.html">company</a>
    <a class="snav-a" href="../../012_politics/index.html">politics</a>
    <a class="snav-a" href="../../013_geo/index.html">geo</a>
    <a class="snav-a" href="../index.html">industry</a>
    <a class="snav-a" href="../../015_net/index.html">net</a>
    <a class="snav-a" href="../../016_finance/index.html">finance</a>
    <a class="snav-a" href="../../017_science/index.html">science</a>
    <a class="snav-a" href="../../018_computing/index.html">computing</a>
    <a class="snav-a" href="../../019_people/index.html">people</a>
  </div>
  <div class="snav-sec">
    <div class="snav-sec-label">Ideas</div>
    <a class="snav-a" href="../../../030_ideas/031_frontier_trading/index.html">frontier trading</a>
    <a class="snav-a" href="../../../030_ideas/032_evacsim/index.html">evacsim</a>
    <a class="snav-a" href="../../../030_ideas/033_minhaya_llm/index.html">minhaya llm</a>
    <a class="snav-a" href="../../../030_ideas/034_foundation/index.html">foundation</a>
    <a class="snav-a" href="../../../030_ideas/035_ventures/index.html">ventures</a>
    <a class="snav-a" href="../../../030_ideas/036_vision2056/index.html">vision 2056</a>
  </div>
  <div class="snav-sec">
    <div class="snav-sec-label">Personal</div>
    <a class="snav-a" href="../../../020_personal/021_profile/index.html">profile</a>
    <a class="snav-a" href="../../../020_personal/02A_plan/index.html">plan</a>
    <a class="snav-a" href="../../../020_personal/023_travel/index.html">travel</a>
    <a class="snav-a" href="../../../020_personal/027_cinema/index.html">cinema</a>
    <a class="snav-a" href="../../../020_personal/02B_reading/index.html">reading</a>
    <a class="snav-a" href="../../../020_personal/024_method/index.html">method</a>
    <a class="snav-a" href="../../../020_personal/026_handbook/index.html">handbook</a>
    <a class="snav-a" href="../../../020_personal/025_fitness/index.html">fitness</a>
    <a class="snav-a" href="../../../020_personal/025_fitness/session.html">session</a>
    <a class="snav-a" href="../../../020_personal/028_english/index.html">english</a>
    <a class="snav-a" href="../../../020_personal/029_mental_math/index.html">mental math</a>
    <a class="snav-a" href="../../../020_personal/02C_chemistry/index.html">chemistry</a>
    <a class="snav-a" href="../../../020_personal/02D_probability/index.html">probability</a>
    <a class="snav-a" href="../../../020_personal/02E_calculus/index.html">calculus</a>
    <a class="snav-a" href="../../../020_personal/02F_linear_algebra/index.html">linear algebra</a>
    <a class="snav-a" href="../../../020_personal/02G_physics/index.html">physics</a>
    <a class="snav-a" href="../../../020_personal/02H_heidegger/index.html">heidegger</a>
    <a class="snav-a" href="../../../020_personal/02I_quiz/index.html">quiz</a>
    <a class="snav-a" href="../../../020_personal/02J_geography/index.html">geography</a>
    <a class="snav-a" href="../../../020_personal/02K_world_history/index.html">world history</a>
  </div>
</nav>
<div class="snav-search-backdrop" id="snavSearchBackdrop"></div>
<div class="snav-search-modal" id="snavSearchModal" role="dialog" aria-label="検索" hidden>
  <input class="snav-search-input" id="snavSearchInput" type="search" placeholder="ページを検索" autocomplete="off">
  <div class="snav-search-results" id="snavSearchResults"><div class="snav-search-status">読み込み中</div></div>
</div>
<script>
(function(){
  var searchBtn=document.getElementById('snavSearchBtn'),backdrop=document.getElementById('snavSearchBackdrop'),modal=document.getElementById('snavSearchModal'),input=document.getElementById('snavSearchInput'),results=document.getElementById('snavSearchResults'),indexPromise=null,bodyPromise=null,items=[],selected=-1,bodyReady=false,bodyLoading=false;
  function norm(s){return String(s||'').normalize('NFKC').toLowerCase().replace(/[ァ-ヶ]/g,function(c){return String.fromCharCode(c.charCodeAt(0)-0x60)});}
  function escHtml(s){return String(s||'').replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;').replace(/"/g,'&quot;').replace(/'/g,'&#39;');}
  function hira(s){return s.replace(/[ぁ-ゖ]/g,function(c){return String.fromCharCode(c.charCodeAt(0)+0x60)});}
  function mark(s,terms){var raw=String(s||''),out=escHtml(raw);terms.forEach(function(t){if(!t)return;var variants=[t,hira(t)];variants.forEach(function(v){var re=new RegExp(v.replace(/[-/\^$*+?.()|[]{}]/g,'\$&'),'gi');out=out.replace(re,'<mark>$&</mark>');});});return out;}
  function loadScript(src,onload){return new Promise(function(resolve,reject){var sc=document.createElement('script');sc.src=src;sc.onload=function(){onload();resolve()};sc.onerror=reject;document.head.appendChild(sc)});}
  function loadIndex(){if(indexPromise)return indexPromise;indexPromise=loadScript('../../../_search/index.js',function(){items=(window.SITE_SEARCH||[]).map(function(x,i){return {x:x,title:norm(x.t),headings:norm((x.h||[]).join(' ')),sectionUrl:norm((x.s||'')+' '+(x.u||'')),body:norm(x.p),raw:String(x.p||''),bodyLength:String(x.p||'').length,index:i}});});return indexPromise;}
  function loadBody(){if(bodyPromise)return bodyPromise;bodyLoading=true;bodyPromise=loadScript('../../../_search/body.js',function(){var bodies=window.SITE_SEARCH_BODY||[];items.forEach(function(item){item.raw=String(bodies[item.index]||'');item.body=norm(item.raw);item.bodyLength=String(bodies[item.index]||'').length});bodyReady=true;bodyLoading=false;}).catch(function(error){bodyLoading=false;throw error});return bodyPromise;}
  function count(text,term){var n=0,at=0;while((at=text.indexOf(term,at))>=0){n++;at+=term.length||1;}return n;}
  function snippet(text,terms){var raw=String(text||''),n=norm(raw),at=-1,term='';terms.some(function(t){var i=n.indexOf(t);if(i>=0){at=i;term=t;return true}return false});if(at<0)return raw.slice(0,100);var end=at+term.length+40;return (at>40?'…':'')+raw.slice(Math.max(0,at-40),end)+(end<raw.length?'…':'');}
  function render(){var terms=norm(input.value).split(/\s+/).filter(Boolean);selected=-1;if(!items.length){results.innerHTML='<div class="snav-search-status">読み込み中</div>';return}if(!terms.length){results.innerHTML='<div class="snav-search-status">検索語を入力してください</div>';return}var found=items.map(function(item){var score=0,ok=terms.every(function(t){var titleHit=item.title.includes(t),headingHits=count(item.headings,t),sectionHit=item.sectionUrl.includes(t),bodyHits=count(item.body,t);var hit=titleHit||headingHits>0||sectionHit||bodyHits>0;if(!hit)return false;score+=(titleHit?20:0)+Math.min(headingHits,5)*4+(sectionHit?8:0)+Math.log2(1+bodyHits)*3*Math.pow(Math.min(1,3000/Math.max(item.bodyLength,3000)),0.3);return true});return ok?{item:item,score:score}:null}).filter(Boolean).sort(function(a,b){return b.score-a.score||a.item.x.u.localeCompare(b.item.x.u)}).slice(0,30);var html=found.length?found.map(function(r,i){var x=r.item.x;var href=(('../../..'==='.'||'../../..'==='')?'':'../../../')+x.u;return '<a class="snav-search-result" data-i="'+i+'" href="'+escHtml(href)+'"><div class="snav-search-result-title">'+mark(x.t,terms)+'</div><div class="snav-search-result-section">'+mark(x.s,terms)+'</div><div class="snav-search-result-snippet">'+mark(snippet(r.item.raw,terms),terms)+'</div></a>'}).join(''):'<div class="snav-search-status">該当するページはありません</div>';if(bodyLoading)html+='<div class="snav-search-status">本文を読み込み中</div>';results.innerHTML=html;}
  function open(){modal.hidden=false;backdrop.classList.add('open');input.focus();loadIndex().then(function(){var body=loadBody();render();return body}).then(render).catch(function(){if(!bodyReady)render();else results.innerHTML='<div class="snav-search-status">索引を読み込めませんでした</div>'});}
  function close(){backdrop.classList.remove('open');modal.hidden=true;selected=-1;}
  searchBtn.addEventListener('click',open);backdrop.addEventListener('click',close);input.addEventListener('input',render);input.addEventListener('keydown',function(e){var links=results.querySelectorAll('.snav-search-result');if(e.key==='ArrowDown'||e.key==='ArrowUp'){e.preventDefault();if(!links.length)return;selected=(selected+(e.key==='ArrowDown'?1:-1)+links.length)%links.length;links.forEach(function(a,i){a.classList.toggle('selected',i===selected)});links[selected].scrollIntoView({block:'nearest'});}else if(e.key==='Enter'&&!e.isComposing&&e.keyCode!==229&&links.length){e.preventDefault();links[selected>=0?selected:0].click();}else if(e.key==='Escape'){close();}});
  document.addEventListener('keydown',function(e){if((e.metaKey||e.ctrlKey)&&e.key.toLowerCase()==='k'){e.preventDefault();open();}else if(e.key==='/'&&document.activeElement!==input&&(!document.activeElement||!['INPUT','TEXTAREA','SELECT'].includes(document.activeElement.tagName))){e.preventDefault();open();}else if(e.key==='Escape'&&!modal.hidden)close();});
})();
</script>
<script>function snavToggle(){for(const id of ['snavBtn','snavPanel','snavOverlay'])document.getElementById(id).classList.toggle('open')}
function snavDrop(b){var g=b.parentNode,was=g.classList.contains('open');document.querySelectorAll('.snav-grp').forEach(function(x){x.classList.remove('open')});if(!was)g.classList.add('open')}
document.addEventListener('click',function(e){if(!e.target.closest('.snav-grp'))document.querySelectorAll('.snav-grp').forEach(function(x){x.classList.remove('open')})});
document.addEventListener('keydown',function(e){if(e.key==='Escape')document.querySelectorAll('.snav-grp').forEach(function(x){x.classList.remove('open')})});</script>
<footer class="snav-footer"><div class="snav-footer-sns"><a href="https://x.com/shogo_8848" target="_blank" rel="noopener" aria-label="X"><svg xmlns="http://www.w3.org/2000/svg" width="18" height="18" viewBox="0 0 24 24" fill="currentColor"><path d="M18.244 2.25h3.308l-7.227 8.26 8.502 11.24H16.17l-4.714-6.231-5.401 6.231H2.746l7.73-8.835L1.254 2.25H8.08l4.253 5.622L18.244 2.25zm-1.161 17.52h1.833L7.084 4.126H5.117L17.083 19.77z"/></svg></a><a href="https://www.facebook.com/profile.php?id=100051572413011" target="_blank" rel="noopener" aria-label="Facebook"><svg xmlns="http://www.w3.org/2000/svg" width="18" height="18" viewBox="0 0 24 24" fill="currentColor"><path d="M24 12.073c0-6.627-5.373-12-12-12s-12 5.373-12 12c0 5.99 4.388 10.954 10.125 11.854v-8.385H7.078v-3.47h3.047V9.43c0-3.007 1.792-4.669 4.533-4.669 1.312 0 2.686.235 2.686.235v2.953H15.83c-1.491 0-1.956.925-1.956 1.874v2.25h3.328l-.532 3.47h-2.796v8.385C19.612 23.027 24 18.062 24 12.073z"/></svg></a><a href="https://www.linkedin.com/in/shogo-kubota-15741a281/" target="_blank" rel="noopener" aria-label="LinkedIn"><svg xmlns="http://www.w3.org/2000/svg" width="18" height="18" viewBox="0 0 24 24" fill="currentColor"><path d="M20.447 20.452h-3.554v-5.569c0-1.328-.027-3.037-1.852-3.037-1.853 0-2.136 1.445-2.136 2.939v5.667H9.351V9h3.414v1.561h.046c.477-.9 1.637-1.85 3.37-1.85 3.601 0 4.267 2.37 4.267 5.455v6.286zM5.337 7.433a2.062 2.062 0 0 1-2.063-2.065 2.064 2.064 0 1 1 2.063 2.065zm1.782 13.019H3.555V9h3.564v11.452zM22.225 0H1.771C.792 0 0 .774 0 1.729v20.542C0 23.227.792 24 1.771 24h20.451C23.2 24 24 23.227 24 22.271V1.729C24 .774 23.2 0 22.222 0h.003z"/></svg></a></div><a class="snav-quiz" href="../../../020_personal/02I_quiz/index.html?page=010_research%2F014_industry%2Fchapters%2F06_datacenter-siting.html">このページのクイズ</a></footer>
<script defer src="../../../_gloss/core.js"></script><script defer src="../../../_gloss/gloss.js" data-src="../../../_gloss/pages/010_research/014_industry/chapters/06_datacenter-siting.html.js"></script>
<!-- snav:end -->

<div class="wrap">
  <div class="crumb"><a href="../../../index.html">shogo</a> / 010 research /
    <a href="../index.html">014_industry</a> / chapter 6</div>

  <div class="tb-ch">Chapter 6 — 業界構造・製造</div>
  <h1>計算資源はどこに置かれるか</h1>
  <p class="tb-thesis">データセンターの立地は電力の安さでも気候の涼しさでもなく、何年後に何MWを引けるかで決まる。安い電気と余った送電容量が同時にある土地は、たいてい過去の需要予測が外れた場所である。</p>

<p class="tb-ok"><strong>この章は2026-08-14に出典照合を通した。</strong> 検証した事実クレームは89件で、内訳は出典と一致80件、出典と食い違い2件（本文を修正済み）、出典で確認できず7件。</p>

<nav class="tb-toc"><div class="tb-toc-l">この章の構成</div><ol><li><a href="#s1">電力は量ではなく時間で効く</a></li><li><a href="#s2">電力単価の地域差は、気候の地域差より大きい</a></li><li><a href="#s3">気候が効かなくなる境界</a></li><li><a href="#s4">レイテンシは学習と推論で別の制約になる</a></li><li><a href="#s5">用地は過去の計画違算が作る</a></li><li><a href="#s6">制度は速さの源泉であり、同時に最大のリスク</a></li><li><a href="#s7">秋田をどう説明するか</a></li><li><a href="#s8">北海道は涼しさで選ばれているのではない</a></li><li><a href="#s9">半導体の物流は立地を決めない</a></li><li><a href="#s10">立地判断の順序</a></li><li><a href="#s11">この章の要点</a></li><li><a href="#s12">残っている問い</a></li><li><a href="#s13">出典</a></li></ol></nav>

<p>前章は、計算需要を支える物理層がどこで詰まるかを扱った。この章は問いを一段ずらす。詰まっている物理層を前提にしたとき、事業者は地図のどこを選ぶのか、である。</p>
<p>立地の議論は2つの誤解に挟まれている。1つは電気が安い土地に建つという理解、もう1つは涼しい土地に建つという理解である。どちらも変数としては実在するが、順番が違う。実務では、<strong class="hit">まず何年後に通電できるかで候補地の大半が消え、残った候補地のなかで運転費が比較される</strong>。時間が先で費用が後である。この順序を逆に置くと、テキサスに建つ理由も秋田に建つ理由も説明できなくなる。</p>
<figure class="tb-fig">
<svg viewBox="0 0 720 316" role="img" aria-label="立地制約が効く段階を示すふるいの図">
  <text x="12" y="20" font-size="11" fill="var(--muted)" letter-spacing="1">制約が効く順序</text>
  <text x="566" y="20" font-size="11" fill="var(--muted)" letter-spacing="1">落ちる理由</text>

  <g font-size="12.5" fill="var(--ink)">
    <rect x="12" y="34" width="560" height="34" rx="6" fill="var(--dim)" stroke="var(--line)"/>
    <text x="26" y="56">候補地の全体</text>
    <text x="566" y="56" font-size="11" fill="var(--muted)">—</text>

    <path d="M280 68 l0 10" stroke="var(--line)" stroke-width="1.5"/>
    <rect x="68" y="78" width="448" height="34" rx="6" fill="#EEF2FF" stroke="#D5DDF7"/>
    <text x="82" y="100">用途が許すレイテンシ帯</text>
    <text x="566" y="100" font-size="11" fill="var(--muted)">推論は人口圏、学習は不問</text>

    <path d="M280 112 l0 10" stroke="var(--line)" stroke-width="1.5"/>
    <rect x="112" y="122" width="360" height="34" rx="6" fill="#EEF2FF" stroke="#D5DDF7"/>
    <text x="126" y="144">特別高圧が届き、容量が空いている</text>
    <text x="566" y="144" font-size="11" fill="var(--muted)">最大の脱落段</text>

    <path d="M280 156 l0 10" stroke="var(--line)" stroke-width="1.5"/>
    <rect x="146" y="166" width="292" height="34" rx="6" fill="#EEF2FF" stroke="#D5DDF7"/>
    <text x="160" y="188">取水と排水の許認可が取れる</text>
    <text x="566" y="188" font-size="11" fill="var(--muted)">量ではなく可否</text>

    <path d="M280 200 l0 10" stroke="var(--line)" stroke-width="1.5"/>
    <rect x="174" y="210" width="236" height="34" rx="6" fill="#EEF2FF" stroke="#D5DDF7"/>
    <text x="188" y="232">地盤・災害・用地面積</text>
    <text x="566" y="232" font-size="11" fill="var(--muted)">50ha級が要る</text>

    <path d="M280 244 l0 10" stroke="var(--line)" stroke-width="1.5"/>
    <rect x="196" y="254" width="192" height="34" rx="6" fill="var(--accent)" stroke="var(--accent)"/>
    <text x="210" y="276" fill="#fff">実際に建つ場所</text>
    <text x="566" y="276" font-size="11" fill="var(--muted)">ここで初めて単価比較</text>
  </g>
  <text x="12" y="306" font-size="11" fill="var(--muted)">電力単価と気候はこの図のどの段でも候補地を落とさない。落とすのは時間と許認可である。</text>
</svg>
<figcaption>立地選定は費用の比較ではなく候補地の消去で進む。電力単価の比較が始まるのは、通電時期と許認可を通過した最後の集合のなかだけである。</figcaption>
</figure>
<h2 id="s1">電力は量ではなく時間で効く</h2>
<p>「電力需給が充実しているところ」という言い方は、発電量の話と受け取られやすい。実務で効いているのは発電量ではなく、送電容量が空いているかと、空いていない場合に何年待つかである。</p>
<p>米国の全国平均で、事業者が系統から電力を引くまでの待ち時間は4年とされる<a class="tb-src" href="https://www.constructionowners.com/insights/how-long-it-actually-takes-to-power-a-data-center-in-2026-a-u-s-market-by-market-reality-check" target="_blank" rel="noopener">出典</a>。同じ資料は、北バージニアを供給するドミニオン・エナジーの区域では100MW接続の平均待ち時間が7年に達したと報告している。これに対し、現代的なデータセンターの躯体工事は米国の多くの市場で18か月から24か月で終わる。建物のほうが電気より2倍から4倍速く用意できる。</p>
<figure class="tb-fig">
<svg viewBox="0 0 720 250" role="img" aria-label="建設期間と通電待ち時間および機器納期の比較">
  <g font-size="11" fill="var(--muted)">
    <line x1="186" y1="30" x2="186" y2="216" stroke="var(--grid)"/>
    <line x1="271" y1="30" x2="271" y2="216" stroke="var(--grid)"/>
    <line x1="357" y1="30" x2="357" y2="216" stroke="var(--grid)"/>
    <line x1="443" y1="30" x2="443" y2="216" stroke="var(--grid)"/>
    <line x1="529" y1="30" x2="529" y2="216" stroke="var(--grid)"/>
    <line x1="614" y1="30" x2="614" y2="216" stroke="var(--grid)"/>
    <line x1="700" y1="30" x2="700" y2="216" stroke="var(--grid)"/>
    <text x="186" y="234" text-anchor="middle">1年</text>
    <text x="271" y="234" text-anchor="middle">2年</text>
    <text x="357" y="234" text-anchor="middle">3年</text>
    <text x="443" y="234" text-anchor="middle">4年</text>
    <text x="529" y="234" text-anchor="middle">5年</text>
    <text x="614" y="234" text-anchor="middle">6年</text>
    <text x="700" y="234" text-anchor="middle">7年</text>
  </g>
  <g font-size="12" fill="var(--ink)">
    <text x="12" y="52">躯体工事</text>
    <rect x="100" y="40" width="171" height="16" rx="3" fill="var(--cool)"/>
    <text x="281" y="52" font-size="11" fill="var(--sub)">18〜24か月</text>

    <text x="12" y="84">電力用変圧器</text>
    <rect x="100" y="72" width="211" height="16" rx="3" fill="#A8A29A"/>
    <text x="321" y="84" font-size="11" fill="var(--sub)">128週</text>

    <text x="12" y="116">発電機昇圧変圧器</text>
    <rect x="100" y="104" width="237" height="16" rx="3" fill="#A8A29A"/>
    <text x="347" y="116" font-size="11" fill="var(--sub)">144週</text>

    <text x="12" y="148">通電（全米平均）</text>
    <rect x="100" y="136" width="343" height="16" rx="3" fill="var(--warm)"/>
    <text x="453" y="148" font-size="11" fill="var(--sub)">4年</text>

    <text x="12" y="180">通電（北バージニア100MW）</text>
    <rect x="100" y="168" width="600" height="16" rx="3" fill="var(--warm)"/>
    <text x="690" y="180" font-size="11" fill="#fff" text-anchor="end">7年</text>

    <text x="12" y="212">SMRの規制手続き</text>
    <rect x="100" y="200" width="429" height="16" rx="3" fill="#A8A29A"/>
    <text x="539" y="212" font-size="11" fill="var(--sub)">5年前後</text>
  </g>
  <text x="12" y="20" font-size="11" fill="var(--muted)">着工から起算した所要期間</text>
</svg>
<figcaption>躯体は最短の工程である。律速は通電と機器納期にあり、この2つはいずれも事業者の投資判断より長い。北バージニアのバーは図の目盛りいっぱいに伸びる。</figcaption>
</figure>
<p>この時間差が立地の意味を変える。<strong class="hit">事業者が探しているのは安い電気ではなく、早い電気である</strong>。そして<strong class="hit">早い電気があるのは、送電網が既に敷かれていて、それを使う需要が来なかった土地である</strong>。</p>
<p>テキサスの数字がこの構造を露出させた。ERCOTの大規模負荷の接続待ちは2024年12月の63GWから2025年11月の226GWへ増え、データセンターがその約73%を占めた<a class="tb-src" href="https://www.utilitydive.com/news/texas-facing-438-gw-queue-approves-initial-large-load-interconnection-pro/823367/" target="_blank" rel="noopener">出典</a>。2026年8月時点では1,800件超、474GW超になっている。これはテキサスの記録的なピーク需要の5倍を超える<a class="tb-src" href="https://www.utilitydive.com/news/texas-hits-pause-data-center-interconnections/827046/" target="_blank" rel="noopener">出典</a>。待ち行列がピーク需要の5倍まで膨らんだ時点で、<strong class="hit">この数字は建設計画の集計ではなく、順番待ちの札を配った枚数として読むべきものになる</strong>。</p>
<h2 id="s2">電力単価の地域差は、気候の地域差より大きい</h2>
<p>「涼しいところは冷却費が安い」という理解は正しい。問題は、その効果がどれだけの大きさかである。</p>
<p>まず冷却が総電力に占める割合を確認する。国際エネルギー機関の整理では、冷却と環境制御は効率の高いハイパースケールで約7%、効率の低い企業内データセンターで30%超である<a class="tb-src" href="https://www.iea.org/reports/energy-and-ai/energy-demand-from-ai" target="_blank" rel="noopener">出典</a>。気候が効くのはこの部分だけである。</p>
<p>気候の効き方は自由冷却の時間で測る。年平均気温が10度を下回る北欧では年間最大8,000時間の外気冷却が使え、温帯では2,000時間から4,000時間である<a class="tb-src" href="https://w.media/special-feature-just-chill-cooling-innovations-in-nordic-data-centers-setting-new-sustainability-standards/" target="_blank" rel="noopener">出典</a>。北欧の施設レベルPUEは1.09まで下がる。</p>
<p>ここで2つの数字を掛け合わせる。PUEを1.35から1.10へ下げると、同じIT負荷に対する総電力は18.5%減る。つまり<strong class="hit">最良の気候帯へ移ることの価値は、電力単価が18.5%安い土地へ移ることと等しい</strong>。この除算はノート筆者による算術である。</p>
<p>では電力単価の地域差はどれだけあるか。米国エネルギー情報局の産業用小売価格は、2026年5月までの年初来で次のとおりである<a class="tb-src" href="https://www.eia.gov/electricity/monthly/epm_table_grapher.php?t=epmt_5_06_b" target="_blank" rel="noopener">出典</a>。</p>
<div class="tb-bars">
<h5>産業用電力価格（セント/kWh、2026年5月までの年初来）</h5>
<div class="tb-bar"><span>アイオワ</span><u class="c"><i style="width:34%"></i></u><b>6.60</b></div>
<div class="tb-bar"><span>テキサス</span><u class="c"><i style="width:34%"></i></u><b>6.67</b></div>
<div class="tb-bar"><span>ルイジアナ</span><u class="c"><i style="width:34%"></i></u><b>6.77</b></div>
<div class="tb-bar"><span>ワシントン</span><u class="c"><i style="width:36%"></i></u><b>7.06</b></div>
<div class="tb-bar"><span>アイダホ</span><u class="c"><i style="width:36%"></i></u><b>7.14</b></div>
<div class="tb-bar"><span>米国平均</span><u class="m"><i style="width:45%"></i></u><b>8.83</b></div>
<div class="tb-bar"><span>ニューヨーク</span><u class="w"><i style="width:52%"></i></u><b>10.14</b></div>
<div class="tb-bar"><span>バージニア</span><u class="w"><i style="width:52%"></i></u><b>10.25</b></div>
<div class="tb-bar"><span>カリフォルニア</span><u class="w"><i style="width:100%"></i></u><b>19.66</b></div>
</div>
<p>テキサスの6.67セントはバージニアの10.25セントより35%安い。カリフォルニアの19.66セントはテキサスの2.9倍である。単価の地域差は、気候帯を最良に振り切ったときの18.5%を上回る。</p>
<p>テキサスはこれで説明がつく。暑い土地であることは事実で、冷却の不利も事実である。ただし<strong class="hit">冷却が効くのは総電力の1割前後であり、その1割で負ける幅より、単価で勝つ幅のほうが大きい</strong>。実効的な電力コストは単価とPUEの積で決まる。</p>
<figure class="tb-fig">
<svg viewBox="0 0 720 232" role="img" aria-label="電力単価とPUEの積で見た実効電力コストの比較">
  <text x="12" y="18" font-size="11" fill="var(--muted)">IT電力1kWhあたりの実効コスト（セント）＝ 単価 × PUE</text>
  <g font-size="11" fill="var(--muted)">
    <line x1="150" y1="30" x2="150" y2="182" stroke="var(--grid)"/>
    <line x1="270" y1="30" x2="270" y2="182" stroke="var(--grid)"/>
    <line x1="390" y1="30" x2="390" y2="182" stroke="var(--grid)"/>
    <line x1="510" y1="30" x2="510" y2="182" stroke="var(--grid)"/>
    <line x1="630" y1="30" x2="630" y2="182" stroke="var(--grid)"/>
    <text x="150" y="200" text-anchor="middle">5</text>
    <text x="270" y="200" text-anchor="middle">10</text>
    <text x="390" y="200" text-anchor="middle">15</text>
    <text x="510" y="200" text-anchor="middle">20</text>
    <text x="630" y="200" text-anchor="middle">25</text>
  </g>
  <g font-size="12" fill="var(--ink)">
    <text x="12" y="52">アイオワ</text>
    <rect x="30" y="40" width="158" height="18" rx="3" fill="var(--accent)"/>
    <rect x="188" y="40" width="24" height="18" rx="3" fill="#BFD0F5"/>
    <text x="222" y="53" font-size="11" fill="var(--sub)">7.6　PUE 1.15</text>

    <text x="12" y="86">テキサス</text>
    <rect x="30" y="74" width="160" height="18" rx="3" fill="var(--accent)"/>
    <rect x="190" y="74" width="56" height="18" rx="3" fill="#BFD0F5"/>
    <text x="256" y="87" font-size="11" fill="var(--sub)">9.0　PUE 1.35</text>

    <text x="12" y="120">バージニア</text>
    <rect x="30" y="108" width="246" height="18" rx="3" fill="var(--accent)"/>
    <rect x="276" y="108" width="49" height="18" rx="3" fill="#BFD0F5"/>
    <text x="335" y="121" font-size="11" fill="var(--sub)">12.3　PUE 1.20</text>

    <text x="12" y="154">カリフォルニア</text>
    <rect x="30" y="142" width="472" height="18" rx="3" fill="var(--accent)"/>
    <rect x="502" y="142" width="94" height="18" rx="3" fill="#BFD0F5"/>
    <text x="606" y="155" font-size="11" fill="var(--sub)">23.6</text>
  </g>
  <g font-size="11">
    <rect x="12" y="212" width="10" height="10" rx="2" fill="var(--accent)"/>
    <text x="28" y="221" fill="var(--sub)">系統から買う電気の単価</text>
    <rect x="200" y="212" width="10" height="10" rx="2" fill="#BFD0F5"/>
    <text x="216" y="221" fill="var(--sub)">PUEが上乗せする分（冷却・配電損失）</text>
  </g>
</svg>
<figcaption>薄い帯が気候で動く部分、濃い帯が単価で動く部分である。テキサスは薄い帯で負けるが、濃い帯の差がそれを上回る。単価は米国エネルギー情報局の実測値、PUEはノート筆者の仮置きである。</figcaption>
</figure>
<p>図のPUEは実測値ではない。テキサスの1.35、アイオワの1.15といった値は説明のための仮置きであり、施設ごとに1桁の幅で動く運転条件を代表していない。この図が示せるのは大小関係だけである。</p>
<h2 id="s3">気候が効かなくなる境界</h2>
<p>冷却方式の選択は、気候の効き方そのものを変える。ここには水と電力の交換関係がある。</p>
<p>乾式冷却は外気にラジエータを晒してファンで熱を運ぶ方式で、水を消費しない。代わりにファンがプラント出力の1%から1.5%を使う。蒸発式の冷却塔は0.5%で済む<a class="tb-src" href="https://itif.org/publications/2026/07/06/the-data-center-water-problem-is-soluble/" target="_blank" rel="noopener">出典</a>。同じ資料は、蒸発冷却が夏季のピーク冷却電力を乾式比で25%から35%減らす一方、その削減が最も暑い日、すなわち水と系統の両方が逼迫する日に水使用を集中させると整理している。</p>
<p>暑い土地で水を使わない選択をすると電力が増え、電力を節約すると水が減る。テキサスの事業者はこの交換のうち電力側を選んでいる。同州で稼働する大型データセンター800MWのうち、蒸発冷却を使うのは約20%である<a class="tb-src" href="https://insideclimatenews.org/news/10042026/texas-data-center-developers-play-offense-on-water-claiming-huge-cuts-in-usage/" target="_blank" rel="noopener">出典</a>。8割は水を使わない方式を選び、その分の電力を単価の安さで吸収している。</p>
<p>技術側もこの方向に動いている。NVIDIAはRubin世代について、液冷ループの温度を上げて外部の乾式クーラーで冷やすことにより、暖かい気候でも水消費をほぼゼロにできるとしている。液冷は高い施設水温で運転できるため、外気温が高くても自由冷却の成立時間が伸びる。</p>
<p>ここから帰結が1つ出る。<strong class="hit">液冷とラック密度の上昇が進むほど、気候の優位は薄くなる</strong>。空冷を前提とした時代には外気温が直接PUEに効いたが、45度前後の温水を捨てればよい設計では、テキサスの夏でも冷凍機を回さずに済む時間が増える。気候が立地を決める力は、冷却技術の進歩によって年々弱くなっている。</p>
<h2 id="s4">レイテンシは学習と推論で別の制約になる</h2>
<p>「東京電力から近いところ」という直感には、通信の近さと電力の近さが混ざっている。この2つは分けたほうがよい。電力は送電線の話であり、通信は光ファイバの話である。そしてレイテンシの制約は、施設で何を動かすかによって存在したりしなかったりする。</p>
<p><strong class="hit">学習は外部レイテンシに影響されない</strong>。数千枚のGPU間の内部帯域は決定的に重要だが、施設と利用者の間の数ミリ秒は学習結果を変えない。したがって学習用の大規模拠点は、電力と土地が安い遠隔地へ移動できる。推論は逆である。消費者向けのAIは50ミリ秒以下の応答を目標とするため、推論設備は人口圏の近くに置く必要がある<a class="tb-src" href="https://techresearchonline.com/blog/ai-training-vs-inference-data-center-map/" target="_blank" rel="noopener">出典</a>。</p>
<figure class="tb-fig">
<svg viewBox="0 0 720 250" role="img" aria-label="学習拠点と推論拠点の地理的な分かれ方">
  <circle cx="250" cy="125" r="104" fill="none" stroke="var(--grid)" stroke-dasharray="4 4"/>
  <circle cx="250" cy="125" r="62" fill="#EEF2FF" stroke="#D5DDF7"/>
  <circle cx="250" cy="125" r="20" fill="var(--accent)"/>
  <text x="250" y="130" font-size="11" fill="#fff" text-anchor="middle">人口圏</text>
  <text x="250" y="79" font-size="11.5" fill="var(--deep)" text-anchor="middle">推論：50ms圏</text>
  <text x="250" y="42" font-size="11" fill="var(--muted)" text-anchor="middle">レイテンシが立地を縛る</text>

  <path d="M368 125 L470 125" stroke="var(--line)" stroke-width="1.5"/>
  <path d="M462 120 L470 125 L462 130" fill="none" stroke="var(--line)" stroke-width="1.5"/>
  <text x="419" y="116" font-size="11" fill="var(--muted)" text-anchor="middle">電力の安い方向へ</text>

  <rect x="486" y="86" width="222" height="78" rx="8" fill="var(--dim)" stroke="var(--line)"/>
  <text x="502" y="110" font-size="12.5" fill="var(--ink)">学習：レイテンシ不問</text>
  <text x="502" y="132" font-size="11" fill="var(--sub)">内部帯域だけが要件になるため、</text>
  <text x="502" y="150" font-size="11" fill="var(--sub)">通電時期と単価で場所を選べる</text>

  <g font-size="11" fill="var(--muted)">
    <text x="12" y="206">同じ「データセンター」でも、この2つは別の産業として立地する。</text>
    <text x="12" y="226">北欧からフランクフルトは約15ms、ヘルシンキからアムステルダムは約25ms。学習は成立し、対話型の推論は成立しにくい。</text>
  </g>
</svg>
<figcaption>レイテンシ要件は施設の用途で決まる。学習拠点が遠隔地へ動けるのは、外部の数ミリ秒が学習結果に影響しないためである。</figcaption>
</figure>
<p>この区別は容量の配分としても現れはじめた。2025年時点でAI向けデータセンター容量の内訳は学習が5GW、推論が2GWである。推論は2026年末までにAIデータセンター需要の約3分の2を占めるとの見通しが出ており、2030年までの年平均成長率は推論79%に対し学習25%とされる<a class="tb-src" href="https://techresearchonline.com/blog/ai-training-vs-inference-data-center-map/" target="_blank" rel="noopener">出典</a>。<strong class="hit">レイテンシに縛られる側の需要が、縛られない側より速く伸びている</strong>。遠隔地に建てられる範囲は、いま比率としては縮む方向にある。</p>
<p>北欧の位置づけはこの区別で説明できる。ストックホルムからフランクフルトは約15ミリ秒、ヘルシンキからアムステルダムは約25ミリ秒である<a class="tb-src" href="https://introl.com/blog/nordic-ai-data-centers-renewable-power-advantage-guide-2025" target="_blank" rel="noopener">出典</a>。学習とバッチ処理には十分で、ロンドンやフランクフルトの隣に置く必要がある金融系や対話型の処理には遠い。北欧はFLAP-D市場を置き換えるのではなく、レイテンシに縛られない層を引き取っている。</p>
<p>日本の集積も同じ構造で読める。国内のデータセンターは電力容量ベースで約9割が東京圏と大阪圏にある。これは電力会社との距離ではなく、インターネットエクスチェンジと海底ケーブル陸揚げ局への近さ、および利用者の所在の結果である。</p>
<h2 id="s5">用地は過去の計画違算が作る</h2>
<p>早い電気は、送電網が既にあって需要が来なかった場所にある。<strong class="hit">この条件は意図して作れない。過去の計画が外れた副産物として現れる</strong>。</p>
<p>千葉県印西市がその例である。同市を含む千葉ニュータウンは1966年の当初計画で計画人口34万人、区域面積約2,912ヘクタールだった。1986年に17万6,000人へ、2015年11月にさらに14万3,300人へ引き下げられ、2021年12月時点の実績人口は10万5,175人である<a class="tb-src" href="https://ja.wikipedia.org/wiki/%E5%8D%83%E8%91%89%E3%83%8B%E3%83%A5%E3%83%BC%E3%82%BF%E3%82%A6%E3%83%B3" target="_blank" rel="noopener">出典</a>。当初計画の3割にとどまった。この人口を前提に東京電力が敷いた送配電網が過剰になり、<strong class="hit">その余剰がデータセンターを引き寄せた</strong><a class="tb-src" href="https://www.itmedia.co.jp/business/articles/2606/22/news018.html" target="_blank" rel="noopener">出典</a>。事業そのものは2014年に完了している。加えて下総台地は締まった洪積層で、付近に活断層がない<a class="tb-src" href="https://www.mc-digitalrealty.com/blog/13" target="_blank" rel="noopener">出典</a>。立地選定では対象地が6万V以上の特別高圧で受電できるかが確認され、近年は海底ケーブル陸揚げ局までの距離も重視される<a class="tb-src" href="https://www.scsk.jp/sp/netxdc/column/inzai_datacenter.html" target="_blank" rel="noopener">出典</a>。<strong class="hit">印西の優位は、住宅需要の予測が外れたことによって生まれている</strong>。</p>
<p>バージニア州ラウドン郡も同型である。冷戦期の政府による光ファイバ投資が1993年のMAE-East設立につながり、1997年に同郡最初のデータセンターが建った<a class="tb-src" href="https://www.pecva.org/region/loudoun/data-centers-in-loudoun-a-primer/" target="_blank" rel="noopener">出典</a>。2008年に州が売上税の免除を導入し、郡が「Data Center Alley」というブランドを立てた。免除の要件は資本投資1.5億ドル超と、平均賃金の1.5倍以上を支払う雇用50人の創出である。</p>
<p>この免除の規模は州の監査機関が測っている。バージニア州の合同立法監査検討委員会は、免除による州の逸失収入が2023会計年度の6億8,500万ドルから2024会計年度の10億2,000万ドルへ増えたとし、2021年から2024年の累計27億3,000万ドルが州の経済インセンティブ支出の53%を占めると報告した。2024会計年度に限れば、この免除だけでインセンティブ支出の約80%にあたる<a class="tb-src" href="https://virginiabusiness.com/virginia-data-centers-tax-exemption-2-7-billion/" target="_blank" rel="noopener">出典</a>。同委員会は同時に、<strong class="hit">州のデータセンター投資の約90%は免除がなければ起きなかった</strong>と評価している。免除がなければ集積もなかったという評価であり、税制がこの立地の必要条件だったことを州自身が認めている。</p>
<p>免除は郡の財政を通じて別の形でも効く。データセンターはラウドン郡の一般財源の38%、固定資産税収の約半分を生む一方、免除によって同郡の公立学校は2024会計年度に約1,700万ドルを失ったとする推計がある<a class="tb-src" href="https://goodjobsfirst.org/wp-content/uploads/2026/04/The-Hidden-Costs-of-Virginias-Data-Center-Subsidy-and-How-they-Undermine-Public-Schools.pdf" target="_blank" rel="noopener">出典</a>。<strong class="hit">国防目的で敷かれた回線が、30年後に民間の計算需要の集積を決め、その集積が郡財政の依存先になっている</strong>。</p>
<div class="tb-key"><b>この節の含意</b>
用地の優位は誰かが意図して作ったものではなく、別の目的で敷いたインフラが余ったことの帰結である。したがって「次はどこか」を予測するには、いま需要が来ていないのに送電容量と回線が敷かれている場所を探すことになる。</div>
<h2 id="s6">制度は速さの源泉であり、同時に最大のリスク</h2>
<p>テキサスがデータセンターを集めた要因のうち、単価と並んで大きいのは制度である。ERCOTは他州と接続していない独立系統で、連邦の州際規制の外にある。規制が軽く、土地が広く、税負担が低いことが投資を呼んだ。</p>
<p>その優位は2026年8月に反転した。アボット知事は8月3日、テキサス州公益事業委員会とERCOTに対し、接続手続きを進行中の全データセンターの検証と監査を指示し、新規の系統接続を停止した<a class="tb-src" href="https://www.texastribune.org/2026/08/03/texas-data-center-project-audit-greg-abbott/" target="_blank" rel="noopener">出典</a>。事業者に求められる情報は、税優遇、電力使用、水使用と冷却方式、近隣住民への影響を減らす取り組み、そして施設を実際に誰が所有するかである。ERCOTは8月7日に予定していたBatch Zeroの大規模負荷分類通知を停止し、8月20日の公開会合で例外の承認を求めるとした<a class="tb-src" href="https://www.troutman.com/insights/texas-hits-pause-on-data-center-grid-connections-amid-growing-oversight-push/" target="_blank" rel="noopener">出典</a>。知事が指示を出した時点で、新規の負荷申込の約90%がデータセンターだった。</p>
<ul class="tb-tl">
<li><b>2024年12月</b>ERCOTの大規模負荷キューは<strong>63GW</strong></li>
<li><b>2025年11月</b>同キューが<strong>226GW</strong>へ。データセンターが約73%を占める</li>
<li><b>2026年6月</b>テキサス州公益事業委員会がBatch Zero手続きを承認。滞留の整理に着手</li>
<li><b>2026年8月3日</b>アボット知事が新規接続を停止し、監査を指示。キューは<strong>474GW超</strong>、1,800件超</li>
<li><b>2026年8月7日</b>ERCOTがBatch Zeroの分類通知を停止</li>
</ul>
<p>この20か月の推移が示すのは、<strong class="hit">規制の軽さが立地の優位である場合、その優位は規制側の一片の判断で消える</strong>ということである。ことである。テキサスを選んだ事業者は、安い電気と速い手続きを買ったつもりで、政治的な可変性も一緒に買っていた。認可の速さは資産ではなく、いつでも取り消せる貸与である。</p>
<h2 id="s7">秋田をどう説明するか</h2>
<p>秋田市に日本最大級のAIデータセンターを建てる計画は、電力単価でも冷却費でも説明できない。説明する変数は別にある。</p>
<p>規模と時期から確認する。計画は300MWから500MWで、整備費は2兆円規模、2030年代早期の稼働を目指す。UAEなどが投資する方向で協議されている<a class="tb-src" href="https://www.nikkei.com/article/DGXZQOCC138LW0T10C26A7000000/" target="_blank" rel="noopener">出典</a>。準備委員会には秋田市、秋田県、株式会社エスツー、Bitgrit, Inc. が参画し、秋田市北部の再生可能エネルギー工業団地内に50ヘクタールの用地を想定している<a class="tb-src" href="https://www.aaidc.jp/" target="_blank" rel="noopener">出典</a>。ただし2兆円という整備費とUAEの投資は報道であり、当事者による公式発表を確認できていない。この節の数字はその前提で読む。</p>
<p>立地の理由として挙げられているのは2つである。洋上を含む風力発電の先進地域であり、地元のクリーン電力を大容量の需要に結びつけられること、そして南海トラフ地震のような大規模災害のリスクが相対的に小さいことである<a class="tb-src" href="https://www.jetro.go.jp/biznews/2025/11/52689b1d41ea8c06.html" target="_blank" rel="noopener">出典</a>。</p>
<p>この2つは、これまでの節で扱った変数に翻訳できる。</p>
<div class="tb-vs">
<div><h5>秋田が満たしている条件</h5>
<ul>
<li><strong>電源が先にある</strong>。洋上風力の適地として送電と電源の整備が先行しており、需要が後から来る側にある</li>
<li><strong>用地がまとまる</strong>。50ヘクタール級の工業団地が確保でき、東京圏では同規模の一団の土地が出ない</li>
<li><strong>災害リスクが低い</strong>。想定される大規模地震の震源から遠い</li>
<li><strong>用途が学習寄り</strong>。レイテンシ制約が緩い処理なら、消費地から遠くても成立する</li>
</ul></div>
<div><h5>説明していない条件</h5>
<ul>
<li><strong>電力単価</strong>。国内の電力単価に、立地を決めるほどの地域差があるとは確認できていない</li>
<li><strong>冷却費</strong>。秋田は北欧ほど寒冷ではなく、自由冷却の時間で北海道にも劣る</li>
<li><strong>通信</strong>。海底ケーブル陸揚げ局と国内IXへの距離は東京圏に劣る</li>
<li><strong>建設と運用の人員</strong>。500MW級の施工と保守を地元で調達できるかは未確認</li>
</ul></div>
</div>
<p><strong class="hit">秋田を説明しているのは、電源と用地と災害耐性が同時に揃う場所が国内に少ないこと、そして用途がレイテンシを要求しないことである</strong>。電気の安さはここに入っていない。UAEの資金が入るとすれば、それは立地の理由ではなく、2兆円規模の初期投資を国内の資本市場だけでは吸収しにくいという別の制約への答えになる。</p>
<h2 id="s8">北海道は涼しさで選ばれているのではない</h2>
<p>北海道は自由冷却の時間で国内最良の部類にある。それでも立地の主因を冷却に置くと、この地域で起きていることを読み違える。</p>
<p>北海道で進んでいるのは、<strong class="hit">電気を本州へ送る代わりに、電気を使う需要を北海道へ持ってくるという交換</strong>である。。前章で見たとおり、広域連系系統のマスタープランの最大項目は北海道から東北を経て東京への新設で、概算2.5兆円から3.4兆円である<a class="tb-src" href="https://www.fepc.or.jp/resource_sw/INFOBASE_2025_g.pdf" target="_blank" rel="noopener">出典</a>。この投資額は、北海道で作った電気が現状では本州で使えないことの裏返しである。連系線を作るのに数兆円と年単位の工期がかかるなら、電気を運ばずに計算需要を運ぶほうが速い。</p>
<p>同時に、北海道の電力需給は余裕がある状態ではない。ラピダスの新工場が2027年の量産を目標に立ち上がり、苫小牧ではソフトバンクが大規模なAI向け拠点を整備している。半導体工場とデータセンターが同じ系統で同時に立ち上がる構図であり、涼しいから電気が余っているという関係は成り立たない。</p>
<div class="tb-key"><b>読み替え</b>
北海道の優位は気候ではなく、系統の孤立である。連系線が細いために域内で消費先を必要としており、その消費先として計算需要が誘致されている。冷却の利得はその上に乗る二次的な便益である。</div>
<h2 id="s9">半導体の物流は立地を決めない</h2>
<p>チップが空輸されることは事実である。ただしそれがデータセンターの立地を決めるかは別の問いになる。決めていない。</p>
<p>現在の流れは、台湾でシリコンが作られ、メキシコの国境州でFoxconn、Flex、Jabil、Pegatron、Sanminaが最終組立を行い、完成したラックがUSMCAの枠内でトラックにより北上して発注元のデータセンターへ入る形である<a class="tb-src" href="https://fourweekmba.com/ai-mexico-ai-server-assembly-foxconn-flex-compute-floor/" target="_blank" rel="noopener">出典</a>。メキシコは2026年1月から5月に469億ドルのサーバーを米国へ輸出し、AIデータセンター向けサーバーの米国輸入の約4割を占めた<a class="tb-src" href="https://aiweekly.co/alerts/mexico-hits-469b-in-us-server-exports-just-behind-taiwan" target="_blank" rel="noopener">出典</a>。空輸も実在する。EVA Airは台湾と米国を結ぶ路線の貨物の40%から50%がAIサーバーだと開示している<a class="tb-src" href="https://finance.biggo.com/news/c08e470f-caaa-4b60-9db3-d1d324514148" target="_blank" rel="noopener">出典</a>。試運転の遅延を避けるために747をチャーターした事例もある<a class="tb-src" href="https://omnilogistics.com/gpu-supply-chain-neoclouds/" target="_blank" rel="noopener">出典</a>。</p>
<figure class="tb-fig">
<svg viewBox="0 0 720 214" role="img" aria-label="AIサーバーの供給経路">
  <g font-size="12">
    <rect x="12" y="46" width="146" height="62" rx="8" fill="var(--dim)" stroke="var(--line)"/>
    <text x="28" y="70" fill="var(--ink)">台湾</text>
    <text x="28" y="90" font-size="10.5" fill="var(--sub)">前工程・パッケージング</text>

    <rect x="234" y="46" width="146" height="62" rx="8" fill="var(--dim)" stroke="var(--line)"/>
    <text x="250" y="70" fill="var(--ink)">メキシコ国境州</text>
    <text x="250" y="90" font-size="10.5" fill="var(--sub)">ラック最終組立</text>

    <rect x="456" y="46" width="146" height="62" rx="8" fill="#EEF2FF" stroke="#D5DDF7"/>
    <text x="472" y="70" fill="var(--ink)">米国のデータセンター</text>
    <text x="472" y="90" font-size="10.5" fill="var(--sub)">搬入・据付・試運転</text>

    <path d="M158 77 L226 77" stroke="var(--accent)" stroke-width="1.5"/>
    <path d="M218 72 L226 77 L218 82" fill="none" stroke="var(--accent)" stroke-width="1.5"/>
    <text x="192" y="66" font-size="10.5" fill="var(--accent)" text-anchor="middle">空輸</text>
    <text x="192" y="100" font-size="10" fill="var(--muted)" text-anchor="middle">台米線の貨物の40〜50%</text>

    <path d="M380 77 L448 77" stroke="var(--accent)" stroke-width="1.5"/>
    <path d="M440 72 L448 77 L440 82" fill="none" stroke="var(--accent)" stroke-width="1.5"/>
    <text x="414" y="66" font-size="10.5" fill="var(--accent)" text-anchor="middle">陸送</text>
    <text x="414" y="100" font-size="10" fill="var(--muted)" text-anchor="middle">USMCA域内</text>
  </g>
  <line x1="12" y1="134" x2="708" y2="134" stroke="var(--grid)"/>
  <g font-size="11" fill="var(--sub)">
    <text x="12" y="156">1ラック（GB200 NVL72）は1.36トン、600×1,068×2,236mm、120〜140kWで液冷が必須。</text>
    <text x="12" y="176">重量と寸法が効くのは搬入経路と床荷重であって、拠点をどの州に置くかではない。</text>
    <text x="12" y="196" fill="var(--muted)">物流が立地を動かすとすれば、それは組立工場が需要地へ寄る方向であり、逆ではない。</text>
  </g>
</svg>
<figcaption>チップは軽く、ラックは重い。空輸が効くのは前工程から組立までの区間であり、完成したラックは陸送で入る。この経路のどこにも、データセンターを特定の州に固定する力はない。</figcaption>
</figure>
<p>ラックの物性を確認しておく。GB200 NVL72は1.36トン、外寸は600×1,068×2,236mm、消費電力は120kWから140kWで液冷が必須である<a class="tb-src" href="https://www.sunbirddcim.com/blog/your-data-center-ready-nvidia-gb200-nvl72" target="_blank" rel="noopener">出典</a>。<strong class="hit">この重量と寸法が制約するのは、搬入経路の幅、床の耐荷重、荷役設備であって、拠点をどの州に置くかではない</strong>。空港からの距離が数百km違っても、通電が4年遅れることの前には小さい。</p>
<p>因果はむしろ逆向きに働いている。Foxconn、Inventec、Wistron、Pegatronはテキサスでのサーバー生産を計画し、台湾企業は2025年にテキサス向けで53億ドルの対外直接投資計画を開示した<a class="tb-src" href="https://www.dallasfed.org/research/pubs/25trade/a4" target="_blank" rel="noopener">出典</a>。データセンターが集まった土地へ、組立工場が後から寄っている。<strong class="hit">物流はデータセンターの立地の結果であって、原因ではない</strong>。</p>
<h2 id="s10">立地判断の順序</h2>
<p>ここまでの変数を、判断の順に並べ直す。</p>
<figure class="tb-fig">
<svg viewBox="0 0 720 300" role="img" aria-label="立地判断の順序を示す決定木">
  <g font-size="12">
    <rect x="12" y="14" width="252" height="40" rx="7" fill="var(--card)" stroke="var(--line)"/>
    <text x="26" y="32" fill="var(--ink)" font-size="11.5">1　用途は学習か推論か</text>
    <text x="26" y="48" font-size="10.5" fill="var(--sub)">推論なら人口圏内に候補地を限定する</text>

    <rect x="12" y="68" width="252" height="40" rx="7" fill="var(--card)" stroke="var(--line)"/>
    <text x="26" y="86" fill="var(--ink)" font-size="11.5">2　何年後に何MW引けるか</text>
    <text x="26" y="102" font-size="10.5" fill="var(--sub)">大半の候補地がここで落ちる</text>

    <rect x="12" y="122" width="252" height="40" rx="7" fill="var(--card)" stroke="var(--line)"/>
    <text x="26" y="140" fill="var(--ink)" font-size="11.5">3　取水と排水の許認可</text>
    <text x="26" y="156" font-size="10.5" fill="var(--sub)">量ではなく可否の問題</text>

    <rect x="12" y="176" width="252" height="40" rx="7" fill="var(--card)" stroke="var(--line)"/>
    <text x="26" y="194" fill="var(--ink)" font-size="11.5">4　用地・地盤・災害</text>
    <text x="26" y="210" font-size="10.5" fill="var(--sub)">一団の50ha級が取れるか</text>

    <rect x="12" y="230" width="252" height="40" rx="7" fill="#EEF2FF" stroke="#D5DDF7"/>
    <text x="26" y="248" fill="var(--ink)" font-size="11.5">5　単価 × PUE と制度リスク</text>
    <text x="26" y="264" font-size="10.5" fill="var(--sub)">ここで初めて費用の比較になる</text>

    <path d="M138 54 l0 14M138 108 l0 14M138 162 l0 14M138 216 l0 14"
      stroke="var(--line)" stroke-width="1.5"/>
  </g>
  <line x1="292" y1="14" x2="292" y2="286" stroke="var(--grid)"/>
  <g font-size="11.5" fill="var(--sub)">
    <text x="316" y="32" fill="var(--ink)" font-size="12">よくある誤りは順序の反転にある</text>
    <text x="316" y="60">・単価の安い州を先に選び、通電時期を後から確認する</text>
    <text x="316" y="82">・涼しさで候補地を作り、系統容量を後から確認する</text>
    <text x="316" y="104">・認可の速さを優位として数え、それが止まる確率を</text>
    <text x="330" y="124">見込まない</text>
    <text x="316" y="146">・空輸と港湾の近さを上位の条件に置く</text>

    <text x="316" y="184" fill="var(--ink)" font-size="12">順序を守ると説明できること</text>
    <text x="316" y="212">・テキサスが暑くても選ばれた理由（2と5）</text>
    <text x="316" y="234">・秋田が寒くなくても選ばれた理由（1と2と4）</text>
    <text x="316" y="256">・北海道が涼しくても主戦場にならない理由（2）</text>
    <text x="316" y="278">・印西とラウドンが偶然の産物である理由（2）</text>
  </g>
</svg>
<figcaption>費用は最後に効く変数である。上の4段を通過した候補地が2つ以上残ったときに限って、単価とPUEの比較が意思決定を動かす。</figcaption>
</figure>
<p>この順序に立つと、章の冒頭に置いた2つの誤解の位置がはっきりする。<strong class="hit">電力単価も気候も、候補地を落とす力を持たない。落とすのは通電時期と許認可である</strong>。単価と気候は、生き残った候補地のあいだで順位をつけるための変数にすぎない。</p>
<h2 id="s11">この章の要点</h2>
<ul>
<li>立地選定は費用の比較ではなく候補地の消去で進む。落とすのは通電時期と許認可であり、電力単価と気候は最後に残った集合のなかでしか効かない。</li>
<li>米国の通電待ちは全国平均で4年、北バージニアの100MW接続で7年との報告がある。躯体工事は18か月から24か月で終わる。事業者が探しているのは安い電気ではなく早い電気である。</li>
<li>冷却が総電力に占めるのはハイパースケールで約7%である。PUEを1.35から1.10へ下げる価値は電力単価が18.5%安い土地へ移ることに等しく、テキサス6.67セントとバージニア10.25セントの35%差はそれを上回る。暑いテキサスが選ばれる理由はこの大小関係にある。</li>
<li>暑い土地では水と電力が交換関係になる。乾式冷却はファンにプラント出力の1%から1.5%を使い、蒸発式は0.5%で済む。テキサスの稼働中大型データセンター800MWのうち蒸発冷却は約20%で、残りは電力側を支払っている。</li>
<li>レイテンシ制約は用途で決まる。学習は外部の数ミリ秒に影響されず遠隔地へ動けるが、消費者向け推論は50ミリ秒以下を目標とするため人口圏に縛られる。同じ「データセンター」でも別の産業として立地する。</li>
<li>早い電気がある土地は、送電網が敷かれて需要が来なかった場所である。印西は千葉ニュータウンの計画人口未達、ラウドンは冷戦期の政府光ファイバ投資とMAE-Eastの副産物であり、どちらも意図して作られた優位ではない。</li>
<li>規制の軽さを立地の理由に計上するなら、それが止まる確率も同じ表に書く。ERCOTのキューは2024年12月の63GWから2026年8月の474GW超へ増え、アボット知事は2026年8月3日に新規接続を停止した。</li>
<li>秋田は電源の先行、50ヘクタール級の用地、低い災害リスク、レイテンシを要求しない用途で説明できる。電力単価と冷却費では説明できない。</li>
<li>北海道の優位は気候ではなく系統の孤立である。連系線の増強に概算2.5兆円から3.4兆円かかるため、電気を送る代わりに需要を持ち込む選択が取られている。</li>
<li>半導体の物流は立地を決めない。台湾で作り、メキシコで組み、陸送で運ぶ経路のどこにも州を固定する力はない。因果は逆で、組立工場がデータセンターの集積地へ寄っている。</li>
</ul>
<h2 id="s12">残っている問い</h2>
<p>答えの出ていない問いを挙げた。手がかりは本文の内容から示した。</p>
<ul>
<li><strong>日本の10エリアで、特別高圧の実効単価はどれほど異なるか。</strong> 米国では、テキサスとバージニアの単価差35%がPUEを1.35から1.10へ下げる価値を上回る。日本のエリア差が小さければ、国内の立地では単価が順位を左右しない。</li>
<li><strong>秋田の計画の事業主体と資本構成は何か。</strong> 2兆円という整備費とUAEの投資は報道にとどまる。事業主体と資本構成と受電契約の相手方が公表されれば、この節の説明を見直す必要がある。</li>
<li><strong>秋田の計画は、どの電源からどの方式で受電するか。</strong> 洋上風力からの直接調達か、系統経由か、自家発の併設かで必要な系統増強が異なる。本文は秋田を電源の先行で説明しており、受電方式が分かればこの説明を検証できる。</li>
<li><strong>日本で特別高圧の申込から受電まで何年かかるか。</strong> 米国の通電待ちは全国平均で4年、北バージニアの100MW接続で7年との報告がある。日本には数年待ちという業界の記述しかなく、期間が分かれば立地判断の最初の段で除外される候補地の範囲が分かる。</li>
<li><strong>テキサスの新規接続の停止は、いつどの条件で解除されるか。</strong> ERCOTのキューは2024年12月の63GWから2026年8月の474GW超へ増え、知事は2026年8月3日に新規接続を停止した。解除の条件は、規制の軽さを立地の理由に計上する際の停止確率の見積もりに関わる。</li>
<li><strong>ラウドン郡にとって、データセンター誘致の財政収支は黒字か。</strong> データセンターは郡の一般財源の38%を生む一方、売上税の免除で公立学校が2024会計年度に約1,700万ドルを失ったとする推計がある。郡の固定資産税収と免除額を突き合わせれば、税制による誘致の採算を判定できる。</li>
<li><strong>印西の送配電網には、どれほどの余力が残っているか。</strong> 千葉ニュータウンの実績人口は計画人口34万人の約3割にとどまり、その差が送配電網の余剰を生じさせた。人口に対応する設備容量と現在のデータセンター負荷を比べれば、印西に追加の集積が可能かを判定できる。</li>
<li><strong>学習と推論の容量比は、事業者の開示でも推計どおりか。</strong> 2025年の推計は学習5GW対推論2GWで、2030年までの年平均成長率は推論79%に対し学習25%とされる。推論の比率が高まるほど、人口圏から離れた遠隔地に建設できる範囲は縮小する。</li>
<li><strong>液冷と高温許容の進展は、寒冷地の気候の優位をどれほど縮めるか。</strong> 本文は、気候が順位に影響するのは通電時期と許認可を通過した候補地の間だけとする。外気温別の自由冷却の成立時間が地域別に分かれば、寒冷地の優位が残る範囲を示せる。</li>
</ul>
<h2 id="s13">出典</h2>
<ol>
<li>U.S. Energy Information Administration, Electric Power Monthly Table 5.6.B. <a href="https://www.eia.gov/electricity/monthly/epm_table_grapher.php?t=epmt_5_06_b" target="_blank" rel="noopener">https://www.eia.gov/electricity/monthly/epm_table_grapher.php?t=epmt_5_06_b</a></li>
<li>IEA, Energy and AI, Energy demand from AI. <a href="https://www.iea.org/reports/energy-and-ai/energy-demand-from-ai" target="_blank" rel="noopener">https://www.iea.org/reports/energy-and-ai/energy-demand-from-ai</a></li>
<li>Construction Owners, How Long It Actually Takes to Power a Data Center in 2026. <a href="https://www.constructionowners.com/insights/how-long-it-actually-takes-to-power-a-data-center-in-2026-a-u-s-market-by-market-reality-check" target="_blank" rel="noopener">https://www.constructionowners.com/insights/how-long-it-actually-takes-to-power-a-data-center-in-2026-a-u-s-market-by-market-reality-check</a></li>
<li>Utility Dive, Texas, facing 438 GW queue, approves initial large-load interconnection process. <a href="https://www.utilitydive.com/news/texas-facing-438-gw-queue-approves-initial-large-load-interconnection-pro/823367/" target="_blank" rel="noopener">https://www.utilitydive.com/news/texas-facing-438-gw-queue-approves-initial-large-load-interconnection-pro/823367/</a></li>
<li>Utility Dive, Facing an estimated 474 GW of interconnection requests, Texas hits pause on data centers. <a href="https://www.utilitydive.com/news/texas-hits-pause-data-center-interconnections/827046/" target="_blank" rel="noopener">https://www.utilitydive.com/news/texas-hits-pause-data-center-interconnections/827046/</a></li>
<li>The Texas Tribune, New Texas data center projects frozen until state audits them. <a href="https://www.texastribune.org/2026/08/03/texas-data-center-project-audit-greg-abbott/" target="_blank" rel="noopener">https://www.texastribune.org/2026/08/03/texas-data-center-project-audit-greg-abbott/</a></li>
<li>Troutman Pepper Locke, Texas Hits Pause on Data Center Grid Connections Amid Growing Oversight Push. <a href="https://www.troutman.com/insights/texas-hits-pause-on-data-center-grid-connections-amid-growing-oversight-push/" target="_blank" rel="noopener">https://www.troutman.com/insights/texas-hits-pause-on-data-center-grid-connections-amid-growing-oversight-push/</a></li>
<li>ITIF, The Data Center Water Problem Is Soluble. <a href="https://itif.org/publications/2026/07/06/the-data-center-water-problem-is-soluble/" target="_blank" rel="noopener">https://itif.org/publications/2026/07/06/the-data-center-water-problem-is-soluble/</a></li>
<li>Inside Climate News, Texas Data Center Developers Play Offense on Water. <a href="https://insideclimatenews.org/news/10042026/texas-data-center-developers-play-offense-on-water-claiming-huge-cuts-in-usage/" target="_blank" rel="noopener">https://insideclimatenews.org/news/10042026/texas-data-center-developers-play-offense-on-water-claiming-huge-cuts-in-usage/</a></li>
<li>W.Media, Cooling innovations in Nordic data centers. <a href="https://w.media/special-feature-just-chill-cooling-innovations-in-nordic-data-centers-setting-new-sustainability-standards/" target="_blank" rel="noopener">https://w.media/special-feature-just-chill-cooling-innovations-in-nordic-data-centers-setting-new-sustainability-standards/</a></li>
<li>Introl, Nordic AI Data Centers: The Renewable Power Advantage. <a href="https://introl.com/blog/nordic-ai-data-centers-renewable-power-advantage-guide-2025" target="_blank" rel="noopener">https://introl.com/blog/nordic-ai-data-centers-renewable-power-advantage-guide-2025</a></li>
<li>Tech Research Online, AI Training vs Inference Is Redrawing the Data Center Map. <a href="https://techresearchonline.com/blog/ai-training-vs-inference-data-center-map/" target="_blank" rel="noopener">https://techresearchonline.com/blog/ai-training-vs-inference-data-center-map/</a></li>
<li>ITmedia ビジネスオンライン, 千葉県印西市はなぜ「データセンターの聖地」になったのか. <a href="https://www.itmedia.co.jp/business/articles/2606/22/news018.html" target="_blank" rel="noopener">https://www.itmedia.co.jp/business/articles/2606/22/news018.html</a></li>
<li>MC Digital Realty, データセンターはなぜ千葉県印西市に多い？. <a href="https://www.mc-digitalrealty.com/blog/13" target="_blank" rel="noopener">https://www.mc-digitalrealty.com/blog/13</a></li>
<li>SCSK, 印西が「データセンター銀座」と呼ばれる歴史的背景と立地要件. <a href="https://www.scsk.jp/sp/netxdc/column/inzai_datacenter.html" target="_blank" rel="noopener">https://www.scsk.jp/sp/netxdc/column/inzai_datacenter.html</a></li>
<li>Piedmont Environmental Council, Data Centers in Loudoun: A Primer. <a href="https://www.pecva.org/region/loudoun/data-centers-in-loudoun-a-primer/" target="_blank" rel="noopener">https://www.pecva.org/region/loudoun/data-centers-in-loudoun-a-primer/</a></li>
<li>City Journal, Loudoun County, Virginia: The Heart of the Data-Center Boom. <a href="https://www.city-journal.org/article/loudoun-county-virginia-data-centers-construction" target="_blank" rel="noopener">https://www.city-journal.org/article/loudoun-county-virginia-data-centers-construction</a></li>
<li>日本経済新聞, 秋田に日本最大級AIデータセンター 建設費2兆円、UAEが投資へ. <a href="https://www.nikkei.com/article/DGXZQOCC138LW0T10C26A7000000/" target="_blank" rel="noopener">https://www.nikkei.com/article/DGXZQOCC138LW0T10C26A7000000/</a></li>
<li>秋田AIデータセンター構想準備委員会. <a href="https://www.aaidc.jp/" target="_blank" rel="noopener">https://www.aaidc.jp/</a></li>
<li>ジェトロ, 秋田市でAIデータセンター建設に向けた連携協定締結. <a href="https://www.jetro.go.jp/biznews/2025/11/52689b1d41ea8c06.html" target="_blank" rel="noopener">https://www.jetro.go.jp/biznews/2025/11/52689b1d41ea8c06.html</a></li>
<li>電気事業連合会, FEPC INFOBASE 2025 テーマg. <a href="https://www.fepc.or.jp/resource_sw/INFOBASE_2025_g.pdf" target="_blank" rel="noopener">https://www.fepc.or.jp/resource_sw/INFOBASE_2025_g.pdf</a></li>
<li>FourWeekMBA, Foxconn, Flex, and the Compute Floor: How Mexico Became the Assembly Hub. <a href="https://fourweekmba.com/ai-mexico-ai-server-assembly-foxconn-flex-compute-floor/" target="_blank" rel="noopener">https://fourweekmba.com/ai-mexico-ai-server-assembly-foxconn-flex-compute-floor/</a></li>
<li>AI Weekly, Mexico Hits $46.9B in US Server Exports. <a href="https://aiweekly.co/alerts/mexico-hits-469b-in-us-server-exports-just-behind-taiwan" target="_blank" rel="noopener">https://aiweekly.co/alerts/mexico-hits-469b-in-us-server-exports-just-behind-taiwan</a></li>
<li>BigGo Finance, AI Chips Jam Taiwan-US Cargo Holds. <a href="https://finance.biggo.com/news/c08e470f-caaa-4b60-9db3-d1d324514148" target="_blank" rel="noopener">https://finance.biggo.com/news/c08e470f-caaa-4b60-9db3-d1d324514148</a></li>
<li>Omni Logistics, GPU Supply Chain: Why Speed Decides Margins. <a href="https://omnilogistics.com/gpu-supply-chain-neoclouds/" target="_blank" rel="noopener">https://omnilogistics.com/gpu-supply-chain-neoclouds/</a></li>
<li>Sunbird DCIM, Is Your Data Center Ready for the NVIDIA GB200 NVL72?. <a href="https://www.sunbirddcim.com/blog/your-data-center-ready-nvidia-gb200-nvl72" target="_blank" rel="noopener">https://www.sunbirddcim.com/blog/your-data-center-ready-nvidia-gb200-nvl72</a></li>
<li>Federal Reserve Bank of Dallas, Taiwan firms key to nearshoring and reshoring to support AI boom. <a href="https://www.dallasfed.org/research/pubs/25trade/a4" target="_blank" rel="noopener">https://www.dallasfed.org/research/pubs/25trade/a4</a></li>
</ol>

  <div class="tb-nav"><a class="tb-nav-a" href="05_market-structure-under-automation.html">← 自動化が入る市場の構造</a><span></span></div>
</div>
<script>
// Progress bar and the "you are here" mark in the contents. Both are read-only
// reflections of scroll position, so the page is complete without them and the
// script never has to run before the text is readable.
(function(){
  var bar = document.createElement('div'); bar.className = 'tb-prog';
  document.body.appendChild(bar);
  var links = [].slice.call(document.querySelectorAll('.tb-toc a'));
  var heads = links.map(function(a){ return document.getElementById(a.hash.slice(1)); });
  var tick = false;
  function draw(){
    tick = false;
    var h = document.documentElement.scrollHeight - window.innerHeight;
    bar.style.width = (h > 0 ? Math.min(100, window.scrollY / h * 100) : 0) + '%';
    var at = -1;
    for (var k = 0; k < heads.length; k++) {
      if (heads[k] && heads[k].getBoundingClientRect().top < 120) at = k;
    }
    for (var j = 0; j < links.length; j++) links[j].classList.toggle('on', j === at);
  }
  addEventListener('scroll', function(){
    if (!tick) { tick = true; requestAnimationFrame(draw); }
  }, {passive:true});
  draw();
})();
</script>
</body>
</html>
